# Ревью электрической модели Electrosim — 17 октября 2026

## Исправления выполнены

Все 9 электрических проблем из ревью исправлены, тестовая среда обновлена. Добавлен постоянный набор `tools/test-electrical-physics.js`. Штатная команда `node tools/check.js` проходит без временного адаптера: **41 из 41 наборов**. Все 12 первоначальных контрпримеров перестали воспроизводиться; контроль возбуждения ДПТ также проходит. Дополнительно проходят 60 смешанных резистивных сетей с независимым эталоном.

| Проверка | Результат после исправления |
| --- | --- |
| УЗО, нагрузка 10 А возвращается через PE или N до УЗО | IΔ = 10 000 мА, оба полюса отключаются |
| КЗ после QF2, соседний QF1 исправен | Отключается QF2; QF1 остаётся включённым; КЗ исчезает |
| Два C10 с гребёнкой и нагрузками по 7 А | Каждый видит 7 А, ложного отключения нет |
| ПЧ и тиристорный преобразователь | Входной ток ненулевой при отдаче мощности; соблюдается баланс активной мощности |
| ДПТ, разорван один провод якоря | Iя = 0, электромагнитный момент = 0; без нагрузки скорость сохраняется |
| АД, потеря фазы / звёздная точка на фазе | Учитываются реальные напряжения и токи отдельных обмоток; обычный трёхфазный режим не показывается |
| АД, 100 % номинальной нагрузки | 9 А, 1350 об/мин, скольжение 10 % для проверенного паспорта |
| Омметр, две параллельные лампы | 242,025 Ом с учётом условных сопротивлений измерительных проводов |
| Транзит 10 А на клемме теплового реле | Ток нагревателя 0 А |
| Датчик тока при реактивной нагрузке | Измеряет действующий ток; занижение из-за формулы P/U устранено |

Модель АД теперь использует комплексные проводимости трёх обмоток U1–U2, V1–V2, W1–W2; токи токовых клещей, автоматов, реле и датчиков согласованы с этим расчётом. Это стационарная учебная модель. Пусковые переходные процессы и температурная модель проводов не добавлялись; точный расчёт реального тока КЗ по петле также остаётся за её пределами. Для прямого соединения с PE/N сохранён ранее согласованный отдельный сценарий 230 мА; ток утечки через нагрузки теперь рассчитывается, а не подменяется этой константой.

В браузере проверена отдельная контрольная схема на текущем коде приложения: после разгона приборы показывают 50 Гц, 1350 об/мин, 9 А и скольжение 10 % при нагрузке 100 %. Ошибок JavaScript в этой проверке нет. Снимок результата: `_scratch/electrical-physics-verified.png`. Сохранённые пользовательские схемы не изменялись.

Ниже сохранён **первоначальный отчёт до исправлений**. Его ссылки на строки относятся к исходному состоянию файла.

Проверена текущая рабочая копия `D:\Electrosim`, включая незакоммиченные изменения. Исходники приложения и существующие тесты при ревью не изменялись.

Обнаружены **9 электрических проблем** и **1 проблема тестовой среды**. Для электрических проблем получено 12 воспроизводимых контрпримеров. Расчёт идеальных резистивных цепей отдельно прошёл 60 проверок с независимым эталоном.

Приоритет P1 означает, что результат влияет на обучение защите, монтажу или расчёту привода и требует исправления в первую очередь. P2 означает ошибку измерения или частного соединения, которую также следует исправить.

## 1. [P1] УЗО не обнаруживает утечку через нагрузку

Код: [app.js:4406](/D:/Electrosim/app.js:4406), `updateRcdLeakage()`, строки 4386–4433.

В граф поиска включены провода и замкнутые контакты, но отсутствуют нагрузки. Поэтому обход прекращается на входе электроприёмника и не доходит до его обратного проводника. Проверяется прямое соединение выходной фазы с PE/N вместо фактической разности токов двух полюсов.

Воспроизведение: ввод 220 В → фазный полюс УЗО 30 мА → нагрузка 2200 Вт → PE. Нейтральный полюс УЗО подключён к N, но ток нагрузки через него не возвращается. Ток фазного провода получается **10 А**, УЗО сообщает **0 мА** и остаётся включённым. Замена PE на N до УЗО даёт ту же ошибку.

В рамках собственной модели программы дифференциальный ток здесь равен 10 А. Следует рассчитывать направленную сумму токов полюсов, а для переменного тока — сумму фазоров с согласованными направлениями. Поиска достижимости недостаточно. Физический принцип определения остаточного тока описан в [руководстве Schneider Electric](https://productinfo.se.com/pm5500/595e2aa946e0fb0001f715da/PM5500%20user%20manual/English/PM5500SeriesUserManualv02_0000044889.ditamap/$/C_RCM_0000297741).

Контрпримеры: `rcd-loaded-return-to-PE`, `rcd-loaded-return-to-N`.

## 2. [P1] При коротком замыкании отключается исправная соседняя ветвь

Код: [app.js:4465](/D:/Electrosim/app.js:4465), `electricalShortFault()`, строки 4442–4479.

Принадлежность автомата аварийной цепи определяется по связности общей компоненты. Через общую фазную шину в эту компоненту попадают и исправные соседние автоматы с замкнутыми контактами. Сортировка выбирает тип аппарата и порядок в массиве; прохождение тока КЗ через его контакты не проверяется.

Воспроизведение: два C10 параллельно питаются от L1; после QF1 исправная нагрузка 220 Вт; после QF2 прямое замыкание на N. Программа отключает **QF1**, оставляя **QF2 включённым**. Открытие исправной ветви не устраняет КЗ.

Нужно определять, какие контактные ветви действительно лежат на пути между конфликтующими источниками. Выбор аппарата и приближение селективности имеют смысл только после исключения соседних ветвей.

Контрпример: `wrong-branch-short-trip`.

## 3. [P1] Гребёнка вызывает ложную перегрузку первого автомата

Код: [app.js:6700](/D:/Electrosim/app.js:6700), `breakerPoleCurrents()`, строки 6687–6711; гребёнка добавляет внутренние связи в строках 6391–6395.

Ток полюса восстанавливается только из внешних проводов, а ток внутренних связей гребёнки в баланс клеммы не входит. Максимум токов верхней и нижней клемм ошибочно принимается за ток через автомат.

Воспроизведение: два C10 с общей 1P-гребёнкой, ввод на верхней клемме QF1, после каждого автомата нагрузка 1540 Вт при 220 В. Через каждый полюс идёт **7 А**, но QF1 получает расчётную нагрузку **14 А** и отключается по перегрузке. QF2 показывает свои 7 А.

Нужно получать ток конкретной внутренней контактной связи либо учитывать в балансе клеммы все связи, включая гребёнку. Простой переход с максимума на минимум не является общим решением.

Контрпример: `comb-breaker-overcount`.

## 4. [P1] ПЧ и тиристорный преобразователь выдают мощность при нулевом входном токе

Код: [app.js:8399](/D:/Electrosim/app.js:8399), `clampWireCurrents()`, строки 8399–8427; создание источников преобразователей — строки 6613–6640.

Токи выходных нагрузок рассчитываются, но не преобразуются в потребление на R/S/T. Выходы закрепляются как самостоятельные источники, а на входах преобразователей нет соответствующих нагрузок.

Воспроизведения:

- ПЧ, 50 Гц, двигатель с током 9 А: выходные провода показывают **9 / 9 / 9 А**, входные — **0 / 0 / 0 А**.
- Тиристорный преобразователь, ДПТ в номинальной точке: якорь **220 В, 5 А**, возбуждение **220 В, 1 А**, вход R/S/T — **0 / 0 / 0 А**.

Автомат перед преобразователем также видит нули. Учёт мощности перед преобразователем не отражает двигатель. Даже для идеального преобразователя необходимо переносить активную мощность с выхода на вход; дальнейшее уточнение требует КПД, коэффициента мощности и принятого приближения формы входного тока. Связь входной и выходной мощности рассмотрена в [техническом руководстве ABB, страница 16](https://library.e.abb.com/public/5212850908d44d979d34b61b703feeaa/ABB_Technical_guide_No_4_REVC.pdf).

Контрпримеры: `vfd-input-current`, `tp-input-current`.

## 5. [P1] Обрыв якорной цепи ДПТ ошибочно создаёт тормозной ток

Код: [app.js:1453](/D:/Electrosim/app.js:1453), `dcMotorOperatingPoint()`; [app.js:1475](/D:/Electrosim/app.js:1475), `dcMotorInertiaStep()`.

При отсутствии потенциала одного вывода возвращается `armaturePresent:false`, но далее без проверки замкнутости используется `(U − E) / Rя`. Отсутствующее напряжение становится нулём, и разомкнутая цепь рассчитывается как замкнутая на сопротивление якоря.

Воспроизведение: ДПТ 1500 об/мин, возбуждение 220 В, нагрузка на валу 0; отсоединён один якорный провод. Получено **−132,5 А**, момент **−178,83 Н·м**; за 0,05 с скорость падает с 1500 до **123,71 об/мин**. Это ошибочное электромагнитное торможение при разрыве цепи. В данном режиме ток и электромагнитный момент должны быть нулевыми; механические потери могут учитываться отдельно.

Нужно различать разомкнутую цепь, подключённый источник с нулевым напряжением и замкнутую тормозную цепь. Проверка должна использоваться и при выводе показаний, и при интегрировании механики.

Контрпример: `dc-open-armature-brakes`.

## 6. [P1] Асинхронный двигатель не учитывает электрическую схему своих обмоток

Код: [app.js:2005](/D:/Electrosim/app.js:2005), `motorPhaseDirection()`; [app.js:8413](/D:/Electrosim/app.js:8413), `clampWireCurrents()`; перемычки звезды — строки 6411–6415.

Рабочая модель определяет двигатель по потенциалам U1/V1/W1 и затем задаёт три одинаковых фазных тока. В силовом расчёте нет ветвей U1–W2, V1–U2, W1–V2; они присутствуют только в отдельном измерении сопротивления. Положение звёздной точки не влияет на работу.

Два контрпримера:

- При нормальном трёхфазном питании звёздная точка U2/V2/W2 дополнительно соединена с L1. На одной обмотке получается **0 В**, другие получают линейное напряжение, но модель сохраняет обычное направление и **9 А по каждой фазе**.
- При обрыве одного из трёх питающих проводов токи двух оставшихся фаз становятся **0 А**. Две соединённые обмотки при этом остаются между двумя фазами и не образуют разомкнутую цепь. Защита не видит электрических последствий потери фазы.

Нужна модель обмоток, участвующая в общем расчёте. Даже упрощённая схема должна учитывать оба конца каждой обмотки, несимметрию и потерю фазы. Нулевое направление вращения не означает нулевого потребления.

Контрпримеры: `ac-energized-star-point`, `ac-one-phase-loss`.

## 7. [P1] «100 % нагрузки» асинхронного двигателя не соответствует номинальному режиму

Код: [app.js:1370](/D:/Electrosim/app.js:1370), `motorSpeedByFormula()`; [app.js:1383](/D:/Electrosim/app.js:1383), `motorOperatingPoint()`; описание нагрузки как доли номинального момента — строки 2041–2045.

В интерфейсной модели 100 % нагрузки обозначает номинальный момент, но ток вычисляется как `In × (1 + 5,67 × k)`, а номинальное скольжение используется уже при нулевой нагрузке. При 100 % множитель тока достигает 6,67, а скорость почти обнуляется.

Воспроизведение: 380 В, 50 Гц, две пары полюсов, номинальный ток 9 А, заданное номинальное скольжение 10 %. При нагрузке 100 % получено **60,03 А, 108 об/мин, скольжение 92,8 %**. По заданному номинальному скольжению скорость номинальной точки должна составлять `1500 × (1 − 0,1) = 1350 об/мин`, а паспортный номинальный ток относится к номинальной нагрузке. Значение номинального тока и смысл скольжения разъясняет [ABB](https://new.abb.com/news/detail/80778/how-to-read-a-nema-motor-nameplate).

Нужно согласовать характеристику тока, скольжения и момента с паспортной точкой. Режим заторможенного ротора и перегрузку следует задавать отдельно либо явно менять смысл шкалы.

Контрпример: `ac-rated-load`.

## 8. [P2] Омметр ищет кратчайший путь вместо эквивалентного сопротивления

Код: [app.js:6831](/D:/Electrosim/app.js:6831), `resistanceBetween()`, строки 6831–6844.

Реализован поиск пути с наименьшей суммой сопротивлений. Это работает для единственного последовательного пути, но не учитывает ток по другим ветвям.

Воспроизведение: две одинаковые лампы по 100 Вт / 220 В соединены параллельно. Каждая имеет в принятой резистивной модели 484 Ом. Омметр показывает **484 Ом** вместо примерно **242 Ом**. С учётом двух условных проводов по 0,05 Ом во второй ветви эталон равен **242,025 Ом**.

Нужно подавать между щупами пробный ток/напряжение и решать резистивную сеть. Правило параллельного соединения и эквивалентного сопротивления изложено в [OpenStax](https://openstax.org/books/university-physics-volume-2/pages/10-2-resistors-in-series-and-parallel).

Контрпример: `parallel-resistance`.

## 9. [P2] Тепловое реле складывает модули токов без направления

Код: [app.js:4537](/D:/Electrosim/app.js:4537), `thermalPhaseCurrents()`, строки 4537–4545.

Все провода на выходной клемме p0/p1/p2 прибавляются по модулю. Транзитный ток, входящий и выходящий через одну клемму, приписывается нагревателю дважды, хотя через силовую связь реле может вообще не проходить.

Воспроизведение: питание L1 приходит на p0, от той же p0 провод идёт к нагрузке 2200 Вт; контактор разомкнут. Ток обоих внешних проводов **10 А**. Ток нагревателя равен **0 А**, а модель теплового реле получает **20 А**.

Нужно получать ток внутренней силовой связи либо направленную сумму фазоров на клемме, учитывая все связанные ветви.

Контрпример: `thermal-terminal-transit`.

## 10. [P2] Штатная проверка не достигает электрических тестов

Код: [tools/sandbox.js:133](/D:/Electrosim/tools/sandbox.js:133), заглушка `querySelector()`; [app.js:5604](/D:/Electrosim/app.js:5604), `renderConduits()`; [app.js:6052](/D:/Electrosim/app.js:6052), `showWireMenu()`.

Вызов `node tools/check.js` в исходном состоянии приводит к падению всех 40 наборов с `Cannot set properties of null (setting 'hidden')`: новый интерфейс гофры ищет вложенные кнопки, а тестовый DOM всегда возвращает `null`.

Для ревью создан отдельный адаптер в `_scratch`: он добавляет только заглушки кнопок гофры и пункта отсоединения провода от неё. Электрические функции не изменяются. После этого все **40 из 40** существующих наборов проходят, включая расчёты, защиту, сохранения и проводку. При этом новые контрпримеры из пунктов 1–9 продолжают воспроизводиться: штатные тесты их не покрывают.

Нужно обновить тестовый DOM и добавить проверки перечисленных схем. Это дефект тестовой среды; аналогичное падение реального браузера этим запуском не доказано.

## Что прошло проверку

- Синтаксис приложения, наличие файлов загрузки и согласованность идентификаторов интерфейса проходят исходную статическую проверку.
- Все 40 существующих наборов проходят с изолированным адаптером тестового DOM.
- 60 детерминированных смешанных резистивных сетей с 3–9 узлами проверены независимо методом преобразования звезды в многоугольник. Совпали ток источника, ток возврата, `I = U / R`, равенство токов последовательных участков, первый закон Кирхгофа и баланс активной мощности. Ошибок базового узлового решателя в этих сценариях не обнаружено.
- Отдельный контроль: при отключённом выходе якоря тиристорного преобразователя подключённая обмотка возбуждения потребляет ожидаемый 1 А в обоих проводах.

Эти результаты относятся к проверенным сценариям и не означают полного доказательства корректности произвольной схемы.

## Границы существующей модели

Это документированные упрощения, которые следует учитывать отдельно от найденных дефектов:

- Напряжения считаются с идеальными проводами. Для распределения токов по отдельным проводам используется одинаковая условная проводимость 100 См на каждый провод, а для внутренних связей — 1000 См. Это вспомогательная модель распределения, а не сопротивление меди `R = ρl / S`.
- Сечение, длина, гофра и условия прокладки не определяют падение напряжения, нагрев и допустимый ток. Два параллельных провода разных сечений могут получить одинаковые токи. Подробнее — `WIRE-SECTIONS.md`.
- Бытовые нагрузки и катушки представлены активными сопротивлениями. Для холодильника и стиральной машины это учебный эквивалент; реальные пусковые процессы, электроника и реактивные составляющие отсутствуют. Подробнее — `VOLTAGE-DIVIDER.md`.
- Ток КЗ физически не рассчитывается по сопротивлению петли; конфликт потенциалов используется для дискретного обнаружения аварии. Полноценную селективность и времятоковую координацию такая модель не подтверждает.
- УЗО участвует в выборе отключения при КЗ как ранее согласованная особенность проекта, записанная в `AUDIT.md`. Эта особенность в данном ревью не выдана за новую ошибку. Нераспознавание утечки через нагрузку — самостоятельный дефект.

В этом проходе проверялись код и расчётное поведение в Node.js. Браузерная отрисовка и управление на физическом сенсорном устройстве не проверялись.

## Материалы для повторения

Все дополнительные файлы находятся в `_scratch`, существующая логика приложения сохранена:

```text
node _scratch/review-run-suite.cjs
node _scratch/review-electrical.cjs
node _scratch/review-passive.cjs
```

- `review-preload.cjs` — изолированное дополнение тестового DOM и доступ к проверяемым функциям; не изменяет электрические формулы.
- `review-run-suite.cjs` — запуск 40 существующих наборов с этим адаптером.
- `review-suite-results.json` — полные результаты существующих наборов.
- `review-electrical.cjs` — 12 воспроизводимых контрпримеров и один контрольный сценарий; выводит фактические и ожидаемые результаты. Это диагностический сценарий: код завершения сам по себе не означает исправления найденных проблем.
- `review-electrical-results.json` — численные результаты контрпримеров.
- `review-passive.cjs` — 60 дополнительных сетей с независимым эталоном и проверками физических инвариантов.
